# Airport Occupancy V3 — Zone/Function/HVAC Load Redistribution

Status: `PASS_CONTROLLED_REPRESENTATIVE_DAY_DEMO`

The table selects the public-safe function, region, or HVAC group with the largest absolute paired effect for each metric. Energy is summed across member Zones. A reported peak is the maximum individual Zone peak, not a falsely summed coincident peak.

| Period | Scenario | Pairs | Scope | Group | Metric | Paired difference | Paired percent |
|---|---|---:|---|---|---|---:|---:|
| shoulder | DOUBLE_BANK | 1 | function | domestic_waiting | air_temperature_maximum_c | 0.341 C | 1.41% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | air_temperature_maximum_c | 0.869 C | 3.60% |
| shoulder | MIDDAY_BANK | 1 | function | central_hall | air_temperature_maximum_c | 1.284 C | 5.68% |
| shoulder | MORNING_BANK | 1 | function | baggage_claim | air_temperature_maximum_c | -0.535 C | -2.25% |
| shoulder | DOUBLE_BANK | 1 | function | departure_entry | air_temperature_mean_c | -0.189 C | -0.90% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | air_temperature_mean_c | -0.432 C | -2.03% |
| shoulder | MIDDAY_BANK | 1 | function | domestic_waiting | air_temperature_mean_c | -0.392 C | -1.84% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | air_temperature_mean_c | -0.282 C | -1.33% |
| shoulder | DOUBLE_BANK | 1 | function | restaurant | air_temperature_minimum_c | 0.007 C | 0.03% |
| shoulder | EVENING_BANK | 1 | function | general_commercial | air_temperature_minimum_c | 0.008 C | 0.04% |
| shoulder | MIDDAY_BANK | 1 | function | restaurant | air_temperature_minimum_c | 0.006 C | 0.03% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | air_temperature_minimum_c | -0.001 C | -0.01% |
| shoulder | DOUBLE_BANK | 1 | function | baggage_claim | maximum_zone_people_latent_gain_interval_peak_kw | 14.843 kW | 62.63% |
| shoulder | EVENING_BANK | 1 | function | baggage_claim | maximum_zone_people_latent_gain_interval_peak_kw | 51.555 kW | 217.53% |
| shoulder | MIDDAY_BANK | 1 | function | baggage_claim | maximum_zone_people_latent_gain_interval_peak_kw | 47.322 kW | 199.67% |
| shoulder | MORNING_BANK | 1 | function | baggage_claim | maximum_zone_people_latent_gain_interval_peak_kw | 37.528 kW | 158.35% |
| shoulder | DOUBLE_BANK | 1 | function | baggage_claim | maximum_zone_people_radiant_gain_interval_peak_kw | 7.306 kW | 60.03% |
| shoulder | EVENING_BANK | 1 | function | baggage_claim | maximum_zone_people_radiant_gain_interval_peak_kw | 19.121 kW | 157.11% |
| shoulder | MIDDAY_BANK | 1 | function | baggage_claim | maximum_zone_people_radiant_gain_interval_peak_kw | 19.280 kW | 158.42% |
| shoulder | MORNING_BANK | 1 | function | baggage_claim | maximum_zone_people_radiant_gain_interval_peak_kw | 22.679 kW | 186.34% |
| shoulder | DOUBLE_BANK | 1 | function | baggage_claim | maximum_zone_people_sensible_gain_interval_peak_kw | 24.354 kW | 60.03% |
| shoulder | EVENING_BANK | 1 | function | baggage_claim | maximum_zone_people_sensible_gain_interval_peak_kw | 63.737 kW | 157.11% |
| shoulder | MIDDAY_BANK | 1 | function | baggage_claim | maximum_zone_people_sensible_gain_interval_peak_kw | 64.268 kW | 158.42% |
| shoulder | MORNING_BANK | 1 | function | baggage_claim | maximum_zone_people_sensible_gain_interval_peak_kw | 75.596 kW | 186.34% |
| shoulder | DOUBLE_BANK | 1 | function | baggage_claim | maximum_zone_sensible_cooling_interval_peak_kw | 9.150 kW | 5.87% |
| shoulder | EVENING_BANK | 1 | function | baggage_claim | maximum_zone_sensible_cooling_interval_peak_kw | 36.346 kW | 23.32% |
| shoulder | MIDDAY_BANK | 1 | function | baggage_claim | maximum_zone_sensible_cooling_interval_peak_kw | 37.419 kW | 24.01% |
| shoulder | MORNING_BANK | 1 | function | baggage_claim | maximum_zone_sensible_cooling_interval_peak_kw | -12.308 kW | -7.90% |
| shoulder | DOUBLE_BANK | 1 | function | baggage_claim | maximum_zone_sensible_heating_interval_peak_kw | 2.964 kW | 128.10% |
| shoulder | EVENING_BANK | 1 | function | baggage_claim | maximum_zone_sensible_heating_interval_peak_kw | 2.580 kW | 111.50% |
| shoulder | MIDDAY_BANK | 1 | function | baggage_claim | maximum_zone_sensible_heating_interval_peak_kw | 3.171 kW | 137.04% |
| shoulder | MORNING_BANK | 1 | function | baggage_claim | maximum_zone_sensible_heating_interval_peak_kw | 3.248 kW | 140.35% |
| shoulder | DOUBLE_BANK | 1 | function | baggage_claim | outdoor_air_maximum_m3_s | 0.502 m3/s | 4.14% |
| shoulder | EVENING_BANK | 1 | function | baggage_claim | outdoor_air_maximum_m3_s | 1.980 m3/s | 16.32% |
| shoulder | MIDDAY_BANK | 1 | function | baggage_claim | outdoor_air_maximum_m3_s | 1.498 m3/s | 12.35% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | outdoor_air_maximum_m3_s | 0.652 m3/s | 14.61% |
| shoulder | DOUBLE_BANK | 1 | function | domestic_waiting | outdoor_air_mean_m3_s | 7.496 m3/s | 6.49% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | outdoor_air_mean_m3_s | 25.531 m3/s | 22.12% |
| shoulder | MIDDAY_BANK | 1 | function | domestic_waiting | outdoor_air_mean_m3_s | 23.588 m3/s | 20.43% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | outdoor_air_mean_m3_s | 10.005 m3/s | 8.67% |
| shoulder | DOUBLE_BANK | 1 | function | international_hall | outdoor_air_minimum_m3_s | -0.156 m3/s | -0.82% |
| shoulder | EVENING_BANK | 1 | function | departure_entry | outdoor_air_minimum_m3_s | 0.367 m3/s | 14.15% |
| shoulder | MIDDAY_BANK | 1 | function | departure_entry | outdoor_air_minimum_m3_s | 0.294 m3/s | 11.32% |
| shoulder | MORNING_BANK | 1 | function | international_hall | outdoor_air_minimum_m3_s | 0.092 m3/s | 0.49% |
| shoulder | DOUBLE_BANK | 1 | function | domestic_waiting | people_latent_gain_kwh | 116.933 kWh | 2.63% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | people_latent_gain_kwh | 691.538 kWh | 15.54% |
| shoulder | MIDDAY_BANK | 1 | function | domestic_waiting | people_latent_gain_kwh | 665.982 kWh | 14.96% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | people_latent_gain_kwh | 157.276 kWh | 3.53% |
| shoulder | DOUBLE_BANK | 1 | function | domestic_waiting | people_radiant_gain_kwh | -35.080 kWh | -1.35% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | people_radiant_gain_kwh | -207.461 kWh | -8.00% |
| shoulder | MIDDAY_BANK | 1 | function | domestic_waiting | people_radiant_gain_kwh | -199.794 kWh | -7.71% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | people_radiant_gain_kwh | -47.183 kWh | -1.82% |
| shoulder | DOUBLE_BANK | 1 | function | domestic_waiting | people_sensible_gain_kwh | -116.933 kWh | -1.35% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | people_sensible_gain_kwh | -691.538 kWh | -8.00% |
| shoulder | MIDDAY_BANK | 1 | function | domestic_waiting | people_sensible_gain_kwh | -665.982 kWh | -7.71% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | people_sensible_gain_kwh | -157.276 kWh | -1.82% |
| shoulder | DOUBLE_BANK | 1 | function | general_commercial | relative_humidity_maximum_percent | 1.549 % | 3.68% |
| shoulder | EVENING_BANK | 1 | function | baggage_claim | relative_humidity_maximum_percent | 1.276 % | 3.12% |
| shoulder | MIDDAY_BANK | 1 | function | restroom | relative_humidity_maximum_percent | -1.753 % | -3.93% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | relative_humidity_maximum_percent | 6.972 % | 15.49% |
| shoulder | DOUBLE_BANK | 1 | function | departure_entry | relative_humidity_mean_percent | 0.262 % | 0.73% |
| shoulder | EVENING_BANK | 1 | function | baggage_claim | relative_humidity_mean_percent | 0.573 % | 1.65% |
| shoulder | MIDDAY_BANK | 1 | function | domestic_waiting | relative_humidity_mean_percent | 0.538 % | 1.49% |
| shoulder | MORNING_BANK | 1 | function | baggage_claim | relative_humidity_mean_percent | -0.318 % | -0.92% |
| shoulder | DOUBLE_BANK | 1 | function | domestic_waiting | relative_humidity_minimum_percent | -0.480 % | -1.81% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | relative_humidity_minimum_percent | 1.040 % | 3.92% |
| shoulder | MIDDAY_BANK | 1 | function | baggage_claim | relative_humidity_minimum_percent | 1.827 % | 6.88% |
| shoulder | MORNING_BANK | 1 | function | departure_entry | relative_humidity_minimum_percent | -0.668 % | -2.31% |
| shoulder | DOUBLE_BANK | 1 | function | domestic_waiting | sensible_cooling_kwh | 297.788 kWh | 1.26% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | sensible_cooling_kwh | 799.967 kWh | 3.37% |
| shoulder | MIDDAY_BANK | 1 | function | domestic_waiting | sensible_cooling_kwh | 713.800 kWh | 3.01% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | sensible_cooling_kwh | 563.204 kWh | 2.38% |
| shoulder | DOUBLE_BANK | 1 | function | domestic_waiting | sensible_heating_kwh | 126.463 kWh | 38.28% |
| shoulder | EVENING_BANK | 1 | function | domestic_waiting | sensible_heating_kwh | 116.550 kWh | 35.28% |
| shoulder | MIDDAY_BANK | 1 | function | domestic_waiting | sensible_heating_kwh | 149.020 kWh | 45.11% |
| shoulder | MORNING_BANK | 1 | function | domestic_waiting | sensible_heating_kwh | 148.893 kWh | 45.07% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | S-VAV | air_temperature_maximum_c | -0.182 C | -0.81% |
| shoulder | EVENING_BANK | 1 | hvac_group | S-VAV | air_temperature_maximum_c | -0.153 C | -0.68% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | S-VAV | air_temperature_maximum_c | 0.489 C | 2.18% |
| shoulder | MORNING_BANK | 1 | hvac_group | S-VAV | air_temperature_maximum_c | -0.145 C | -0.65% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | NE-VAV | air_temperature_mean_c | -0.147 C | -0.70% |
| shoulder | EVENING_BANK | 1 | hvac_group | SW-VAV | air_temperature_mean_c | -0.391 C | -1.84% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | SW-VAV | air_temperature_mean_c | -0.377 C | -1.78% |
| shoulder | MORNING_BANK | 1 | hvac_group | SW-VAV | air_temperature_mean_c | -0.245 C | -1.16% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | SE-VAV | air_temperature_minimum_c | 0.003 C | 0.01% |
| shoulder | EVENING_BANK | 1 | hvac_group | SE-VAV | air_temperature_minimum_c | 0.008 C | 0.04% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | SE-VAV | air_temperature_minimum_c | 0.004 C | 0.02% |
| shoulder | MORNING_BANK | 1 | hvac_group | SW-VAV | air_temperature_minimum_c | -0.001 C | -0.01% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | NE-VAV | maximum_zone_people_latent_gain_interval_peak_kw | 17.209 kW | 108.76% |
| shoulder | EVENING_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_latent_gain_interval_peak_kw | 51.555 kW | 217.53% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_latent_gain_interval_peak_kw | 47.322 kW | 199.67% |
| shoulder | MORNING_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_latent_gain_interval_peak_kw | 37.528 kW | 158.35% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | SE-VAV | maximum_zone_people_radiant_gain_interval_peak_kw | 7.771 kW | 85.73% |
| shoulder | EVENING_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_radiant_gain_interval_peak_kw | 19.121 kW | 157.11% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_radiant_gain_interval_peak_kw | 19.280 kW | 158.42% |
| shoulder | MORNING_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_radiant_gain_interval_peak_kw | 22.679 kW | 186.34% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | SE-VAV | maximum_zone_people_sensible_gain_interval_peak_kw | 25.905 kW | 85.73% |
| shoulder | EVENING_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_sensible_gain_interval_peak_kw | 63.737 kW | 157.11% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_sensible_gain_interval_peak_kw | 64.268 kW | 158.42% |
| shoulder | MORNING_BANK | 1 | hvac_group | C1-VAV | maximum_zone_people_sensible_gain_interval_peak_kw | 75.596 kW | 186.34% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | C1-VAV | maximum_zone_sensible_cooling_interval_peak_kw | 9.150 kW | 5.87% |
| shoulder | EVENING_BANK | 1 | hvac_group | C1-VAV | maximum_zone_sensible_cooling_interval_peak_kw | 36.346 kW | 23.32% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | C1-VAV | maximum_zone_sensible_cooling_interval_peak_kw | 37.419 kW | 24.01% |
| shoulder | MORNING_BANK | 1 | hvac_group | C1-VAV | maximum_zone_sensible_cooling_interval_peak_kw | -12.308 kW | -7.90% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | SE-VAV | maximum_zone_sensible_heating_interval_peak_kw | 1.610 kW | 32.05% |
| shoulder | EVENING_BANK | 1 | hvac_group | SE-VAV | maximum_zone_sensible_heating_interval_peak_kw | 1.533 kW | 30.51% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | SE-VAV | maximum_zone_sensible_heating_interval_peak_kw | 1.779 kW | 35.41% |
| shoulder | MORNING_BANK | 1 | hvac_group | SE-VAV | maximum_zone_sensible_heating_interval_peak_kw | 1.787 kW | 35.58% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | C1-VAV | outdoor_air_maximum_m3_s | 0.502 m3/s | 4.14% |
| shoulder | EVENING_BANK | 1 | hvac_group | C1-VAV | outdoor_air_maximum_m3_s | 1.980 m3/s | 16.32% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | C1-VAV | outdoor_air_maximum_m3_s | 1.498 m3/s | 12.35% |
| shoulder | MORNING_BANK | 1 | hvac_group | SE-VAV | outdoor_air_maximum_m3_s | 0.652 m3/s | 14.61% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | SE-VAV | outdoor_air_mean_m3_s | 2.381 m3/s | 3.57% |
| shoulder | EVENING_BANK | 1 | hvac_group | SE-VAV | outdoor_air_mean_m3_s | 9.175 m3/s | 13.76% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | SW-VAV | outdoor_air_mean_m3_s | 7.030 m3/s | 17.17% |
| shoulder | MORNING_BANK | 1 | hvac_group | SE-VAV | outdoor_air_mean_m3_s | 3.352 m3/s | 5.03% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | C1-VAV | outdoor_air_minimum_m3_s | -0.014 m3/s | -2.98% |
| shoulder | EVENING_BANK | 1 | hvac_group | C1-VAV | outdoor_air_minimum_m3_s | -0.044 m3/s | -9.56% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | S-VAV | outdoor_air_minimum_m3_s | 0.090 m3/s | 85.82% |
| shoulder | MORNING_BANK | 1 | hvac_group | C2-VAV | outdoor_air_minimum_m3_s | 0.012 m3/s | 1.39% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | SW-VAV | people_latent_gain_kwh | 36.218 kWh | 2.50% |
| shoulder | EVENING_BANK | 1 | hvac_group | SW-VAV | people_latent_gain_kwh | 222.456 kWh | 15.33% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | SE-VAV | people_latent_gain_kwh | 238.099 kWh | 15.62% |
| shoulder | MORNING_BANK | 1 | hvac_group | SW-VAV | people_latent_gain_kwh | 52.917 kWh | 3.65% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | SW-VAV | people_radiant_gain_kwh | -10.865 kWh | -1.29% |
| shoulder | EVENING_BANK | 1 | hvac_group | SW-VAV | people_radiant_gain_kwh | -66.737 kWh | -7.92% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | SE-VAV | people_radiant_gain_kwh | -71.430 kWh | -8.15% |
| shoulder | MORNING_BANK | 1 | hvac_group | SW-VAV | people_radiant_gain_kwh | -15.875 kWh | -1.88% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | SW-VAV | people_sensible_gain_kwh | -36.218 kWh | -1.29% |
| shoulder | EVENING_BANK | 1 | hvac_group | SW-VAV | people_sensible_gain_kwh | -222.456 kWh | -7.92% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | SE-VAV | people_sensible_gain_kwh | -238.099 kWh | -8.15% |
| shoulder | MORNING_BANK | 1 | hvac_group | SW-VAV | people_sensible_gain_kwh | -52.917 kWh | -1.88% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | NW-VAV | relative_humidity_maximum_percent | 1.722 % | 3.88% |
| shoulder | EVENING_BANK | 1 | hvac_group | SW-VAV | relative_humidity_maximum_percent | 1.130 % | 2.56% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | C1-DOAS | relative_humidity_maximum_percent | 0.983 % | 2.18% |
| shoulder | MORNING_BANK | 1 | hvac_group | NE-VAV | relative_humidity_maximum_percent | 6.972 % | 15.49% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | NW-DOAS | relative_humidity_mean_percent | -0.178 % | -0.51% |
| shoulder | EVENING_BANK | 1 | hvac_group | SE-VAV | relative_humidity_mean_percent | 0.452 % | 1.26% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | SE-VAV | relative_humidity_mean_percent | 0.480 % | 1.34% |
| shoulder | MORNING_BANK | 1 | hvac_group | NW-VAV | relative_humidity_mean_percent | 0.228 % | 0.64% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | S-VAV | relative_humidity_minimum_percent | 0.281 % | 1.03% |
| shoulder | EVENING_BANK | 1 | hvac_group | S-VAV | relative_humidity_minimum_percent | 0.639 % | 2.34% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | S-VAV | relative_humidity_minimum_percent | -0.427 % | -1.57% |
| shoulder | MORNING_BANK | 1 | hvac_group | S-VAV | relative_humidity_minimum_percent | 0.148 % | 0.54% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | NE-VAV | sensible_cooling_kwh | 114.819 kWh | 1.68% |
| shoulder | EVENING_BANK | 1 | hvac_group | SE-VAV | sensible_cooling_kwh | 214.225 kWh | 1.60% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | C2-VAV | sensible_cooling_kwh | -377.538 kWh | -1.26% |
| shoulder | MORNING_BANK | 1 | hvac_group | C1-VAV | sensible_cooling_kwh | -212.004 kWh | -1.66% |
| shoulder | DOUBLE_BANK | 1 | hvac_group | C2-VAV | sensible_heating_kwh | 86.970 kWh | 7.45% |
| shoulder | EVENING_BANK | 1 | hvac_group | C2-VAV | sensible_heating_kwh | 72.165 kWh | 6.19% |
| shoulder | MIDDAY_BANK | 1 | hvac_group | C2-VAV | sensible_heating_kwh | 133.895 kWh | 11.48% |
| shoulder | MORNING_BANK | 1 | hvac_group | C2-VAV | sensible_heating_kwh | 126.561 kWh | 10.85% |
| shoulder | DOUBLE_BANK | 1 | region | southeast_pier | air_temperature_maximum_c | -0.000 C | -0.00% |
| shoulder | EVENING_BANK | 1 | region | southeast_pier | air_temperature_maximum_c | 0.001 C | 0.00% |
| shoulder | MIDDAY_BANK | 1 | region | southeast_pier | air_temperature_maximum_c | -0.001 C | -0.00% |
| shoulder | MORNING_BANK | 1 | region | southeast_pier | air_temperature_maximum_c | -0.001 C | -0.00% |
| shoulder | DOUBLE_BANK | 1 | region | northeast_pier | air_temperature_mean_c | -0.133 C | -0.63% |
| shoulder | EVENING_BANK | 1 | region | southeast_pier | air_temperature_mean_c | -0.368 C | -1.72% |
| shoulder | MIDDAY_BANK | 1 | region | southwest_pier | air_temperature_mean_c | -0.347 C | -1.62% |
| shoulder | MORNING_BANK | 1 | region | southwest_pier | air_temperature_mean_c | -0.226 C | -1.06% |
| shoulder | DOUBLE_BANK | 1 | region | southeast_pier | air_temperature_minimum_c | 0.003 C | 0.01% |
| shoulder | EVENING_BANK | 1 | region | southeast_pier | air_temperature_minimum_c | 0.008 C | 0.04% |
| shoulder | MIDDAY_BANK | 1 | region | southeast_pier | air_temperature_minimum_c | 0.004 C | 0.02% |
| shoulder | MORNING_BANK | 1 | region | southwest_pier | air_temperature_minimum_c | -0.001 C | -0.01% |
| shoulder | DOUBLE_BANK | 1 | region | northeast_pier | maximum_zone_people_latent_gain_interval_peak_kw | 17.209 kW | 108.76% |
| shoulder | EVENING_BANK | 1 | region | central_sector_1 | maximum_zone_people_latent_gain_interval_peak_kw | 51.555 kW | 217.53% |
| shoulder | MIDDAY_BANK | 1 | region | central_sector_1 | maximum_zone_people_latent_gain_interval_peak_kw | 47.322 kW | 199.67% |
| shoulder | MORNING_BANK | 1 | region | central_sector_1 | maximum_zone_people_latent_gain_interval_peak_kw | 37.528 kW | 158.35% |
| shoulder | DOUBLE_BANK | 1 | region | southeast_pier | maximum_zone_people_radiant_gain_interval_peak_kw | 7.771 kW | 85.73% |
| shoulder | EVENING_BANK | 1 | region | central_sector_1 | maximum_zone_people_radiant_gain_interval_peak_kw | 19.121 kW | 157.11% |
| shoulder | MIDDAY_BANK | 1 | region | central_sector_1 | maximum_zone_people_radiant_gain_interval_peak_kw | 19.280 kW | 158.42% |
| shoulder | MORNING_BANK | 1 | region | central_sector_1 | maximum_zone_people_radiant_gain_interval_peak_kw | 22.679 kW | 186.34% |
| shoulder | DOUBLE_BANK | 1 | region | southeast_pier | maximum_zone_people_sensible_gain_interval_peak_kw | 25.905 kW | 85.73% |
| shoulder | EVENING_BANK | 1 | region | central_sector_1 | maximum_zone_people_sensible_gain_interval_peak_kw | 63.737 kW | 157.11% |
| shoulder | MIDDAY_BANK | 1 | region | central_sector_1 | maximum_zone_people_sensible_gain_interval_peak_kw | 64.268 kW | 158.42% |
| shoulder | MORNING_BANK | 1 | region | central_sector_1 | maximum_zone_people_sensible_gain_interval_peak_kw | 75.596 kW | 186.34% |
| shoulder | DOUBLE_BANK | 1 | region | central_sector_1 | maximum_zone_sensible_cooling_interval_peak_kw | 9.150 kW | 5.87% |
| shoulder | EVENING_BANK | 1 | region | central_sector_1 | maximum_zone_sensible_cooling_interval_peak_kw | 36.346 kW | 23.32% |
| shoulder | MIDDAY_BANK | 1 | region | central_sector_1 | maximum_zone_sensible_cooling_interval_peak_kw | 37.419 kW | 24.01% |
| shoulder | MORNING_BANK | 1 | region | central_sector_1 | maximum_zone_sensible_cooling_interval_peak_kw | -12.308 kW | -7.90% |
| shoulder | DOUBLE_BANK | 1 | region | southeast_pier | maximum_zone_sensible_heating_interval_peak_kw | 1.610 kW | 32.05% |
| shoulder | EVENING_BANK | 1 | region | southeast_pier | maximum_zone_sensible_heating_interval_peak_kw | 1.533 kW | 30.51% |
| shoulder | MIDDAY_BANK | 1 | region | southeast_pier | maximum_zone_sensible_heating_interval_peak_kw | 1.779 kW | 35.41% |
| shoulder | MORNING_BANK | 1 | region | southeast_pier | maximum_zone_sensible_heating_interval_peak_kw | 1.787 kW | 35.58% |
| shoulder | DOUBLE_BANK | 1 | region | central_sector_1 | outdoor_air_maximum_m3_s | 0.502 m3/s | 4.14% |
| shoulder | EVENING_BANK | 1 | region | central_sector_1 | outdoor_air_maximum_m3_s | 1.980 m3/s | 16.32% |
| shoulder | MIDDAY_BANK | 1 | region | central_sector_1 | outdoor_air_maximum_m3_s | 1.498 m3/s | 12.35% |
| shoulder | MORNING_BANK | 1 | region | southeast_pier | outdoor_air_maximum_m3_s | 0.652 m3/s | 14.61% |
| shoulder | DOUBLE_BANK | 1 | region | southeast_pier | outdoor_air_mean_m3_s | 2.381 m3/s | 3.54% |
| shoulder | EVENING_BANK | 1 | region | southeast_pier | outdoor_air_mean_m3_s | 9.175 m3/s | 13.64% |
| shoulder | MIDDAY_BANK | 1 | region | southwest_pier | outdoor_air_mean_m3_s | 7.030 m3/s | 16.35% |
| shoulder | MORNING_BANK | 1 | region | southeast_pier | outdoor_air_mean_m3_s | 3.352 m3/s | 4.98% |
| shoulder | DOUBLE_BANK | 1 | region | central_sector_2 | outdoor_air_minimum_m3_s | -0.008 m3/s | -0.96% |
| shoulder | EVENING_BANK | 1 | region | central_sector_2 | outdoor_air_minimum_m3_s | -0.030 m3/s | -3.45% |
| shoulder | MIDDAY_BANK | 1 | region | south_central_pier | outdoor_air_minimum_m3_s | 0.034 m3/s | 32.36% |
| shoulder | MORNING_BANK | 1 | region | central_sector_2 | outdoor_air_minimum_m3_s | 0.012 m3/s | 1.39% |
| shoulder | DOUBLE_BANK | 1 | region | southwest_pier | people_latent_gain_kwh | 36.372 kWh | 2.30% |
| shoulder | EVENING_BANK | 1 | region | southwest_pier | people_latent_gain_kwh | 222.190 kWh | 14.03% |
| shoulder | MIDDAY_BANK | 1 | region | southeast_pier | people_latent_gain_kwh | 238.090 kWh | 15.27% |
| shoulder | MORNING_BANK | 1 | region | southwest_pier | people_latent_gain_kwh | 53.503 kWh | 3.38% |
| shoulder | DOUBLE_BANK | 1 | region | southwest_pier | people_radiant_gain_kwh | -10.912 kWh | -1.22% |
| shoulder | EVENING_BANK | 1 | region | southwest_pier | people_radiant_gain_kwh | -66.657 kWh | -7.45% |
| shoulder | MIDDAY_BANK | 1 | region | southeast_pier | people_radiant_gain_kwh | -71.427 kWh | -8.06% |
| shoulder | MORNING_BANK | 1 | region | southwest_pier | people_radiant_gain_kwh | -16.051 kWh | -1.80% |
| shoulder | DOUBLE_BANK | 1 | region | southwest_pier | people_sensible_gain_kwh | -36.372 kWh | -1.22% |
| shoulder | EVENING_BANK | 1 | region | southwest_pier | people_sensible_gain_kwh | -222.190 kWh | -7.45% |
| shoulder | MIDDAY_BANK | 1 | region | southeast_pier | people_sensible_gain_kwh | -238.090 kWh | -8.06% |
| shoulder | MORNING_BANK | 1 | region | southwest_pier | people_sensible_gain_kwh | -53.503 kWh | -1.80% |
| shoulder | DOUBLE_BANK | 1 | region | southeast_pier | relative_humidity_maximum_percent | -1.412 % | -2.85% |
| shoulder | EVENING_BANK | 1 | region | central_sector_1 | relative_humidity_maximum_percent | 0.954 % | 2.12% |
| shoulder | MIDDAY_BANK | 1 | region | central_sector_1 | relative_humidity_maximum_percent | 0.983 % | 2.18% |
| shoulder | MORNING_BANK | 1 | region | northeast_pier | relative_humidity_maximum_percent | 4.827 % | 10.24% |
| shoulder | DOUBLE_BANK | 1 | region | northeast_pier | relative_humidity_mean_percent | 0.086 % | 0.24% |
| shoulder | EVENING_BANK | 1 | region | southeast_pier | relative_humidity_mean_percent | 0.441 % | 1.24% |
| shoulder | MIDDAY_BANK | 1 | region | southeast_pier | relative_humidity_mean_percent | 0.470 % | 1.32% |
| shoulder | MORNING_BANK | 1 | region | southeast_pier | relative_humidity_mean_percent | 0.202 % | 0.57% |
| shoulder | DOUBLE_BANK | 1 | region | south_central_pier | relative_humidity_minimum_percent | -0.127 % | -0.54% |
| shoulder | EVENING_BANK | 1 | region | south_central_pier | relative_humidity_minimum_percent | -0.196 % | -0.83% |
| shoulder | MIDDAY_BANK | 1 | region | south_central_pier | relative_humidity_minimum_percent | -0.122 % | -0.52% |
| shoulder | MORNING_BANK | 1 | region | central_sector_2 | relative_humidity_minimum_percent | 0.107 % | 0.47% |
| shoulder | DOUBLE_BANK | 1 | region | northeast_pier | sensible_cooling_kwh | 111.057 kWh | 1.54% |
| shoulder | EVENING_BANK | 1 | region | southeast_pier | sensible_cooling_kwh | 206.557 kWh | 1.46% |
| shoulder | MIDDAY_BANK | 1 | region | central_sector_2 | sensible_cooling_kwh | -377.645 kWh | -1.23% |
| shoulder | MORNING_BANK | 1 | region | central_sector_1 | sensible_cooling_kwh | -216.368 kWh | -1.45% |
| shoulder | DOUBLE_BANK | 1 | region | central_sector_2 | sensible_heating_kwh | 87.964 kWh | 6.59% |
| shoulder | EVENING_BANK | 1 | region | central_sector_2 | sensible_heating_kwh | 70.688 kWh | 5.30% |
| shoulder | MIDDAY_BANK | 1 | region | central_sector_2 | sensible_heating_kwh | 138.392 kWh | 10.37% |
| shoulder | MORNING_BANK | 1 | region | central_sector_2 | sensible_heating_kwh | 130.991 kWh | 9.81% |

Temperature and relative-humidity means are area-weighted. Outdoor-air means and extensive heat/energy quantities are summed. A one-pair table is a fixed-seed mechanism demo, not uncertainty evidence. These are controlled model responses, not measured airport conditions.
